# Fleet Asset Specifications

Data as of: 2026-01-01

## P-0100
Location: Raw Water Intake
Model: Grundfos NK 32-125
Commissioned: 2022-01-02

### Operating Point (BEP)
Flow: 27 m³/h | Head: 25 m | Power: 2.5 kW
Efficiency: 77.3% | NPSH: 1.8 m

Motor: 2900 RPM | 142 mm impeller
Suction: 0.5 bar (typical range 0.35–0.65 bar)

## P-0200
Location: Chemical Dosing
Model: Grundfos NK 40-160
Commissioned: 2021-12-03

### Operating Point (BEP)
Flow: 44 m³/h | Head: 40 m | Power: 7.0 kW
Efficiency: 72.0% | NPSH: 2.0 m

Motor: 2900 RPM | 177 mm impeller
Suction: 0.5 bar (typical range 0.35–0.65 bar)

## P-0300
Location: Filtration
Model: Grundfos NK 50-200
Commissioned: 2021-11-03

### Operating Point (BEP)
Flow: 85 m³/h | Head: 60 m | Power: 17.0 kW
Efficiency: 79.3% | NPSH: 3.0 m

Motor: 2900 RPM | 219 mm impeller
Suction: 0.8 bar (typical range 0.56–1.04 bar)

## P-0400
Location: Booster Station A
Model: Grundfos NK 65-250
Commissioned: 2021-10-04

### Operating Point (BEP)
Flow: 135 m³/h | Head: 85 m | Power: 42.0 kW
Efficiency: 74.4% | NPSH: 6.0 m

Motor: 2900 RPM | 263 mm impeller
Suction: 1.0 bar (typical range 0.70–1.30 bar)

## P-0500
Location: Booster Station B
Model: Grundfos NK 80-250
Commissioned: 2021-09-04

### Operating Point (BEP)
Flow: 235 m³/h | Head: 95 m | Power: 75.0 kW
Efficiency: 81.9% | NPSH: 5.0 m

Motor: 2900 RPM | 270 mm impeller
Suction: 1.0 bar (typical range 0.70–1.30 bar)

## P-0600
Location: Wastewater Lift
Model: Grundfos NK 80-315
Commissioned: 2021-08-05

### Operating Point (BEP)
Flow: 230 m³/h | Head: 125 m | Power: 110.0 kW
Efficiency: 71.7% | NPSH: 8.5 m

Motor: 2900 RPM | 330 mm impeller
Suction: 1.2 bar (typical range 0.84–1.56 bar)

## P-0700
Location: Effluent Distribution
Model: Grundfos NK 100-200
Commissioned: 2021-07-06

### Operating Point (BEP)
Flow: 175 m³/h | Head: 14 m | Power: 8.0 kW
Efficiency: 82.9% | NPSH: 2.0 m

Motor: 1450 RPM | 219 mm impeller
Suction: 1.5 bar (typical range 1.05–1.95 bar)

## P-0800
Location: Irrigation Supply
Model: Grundfos NK 100-250
Commissioned: 2021-06-06

### Operating Point (BEP)
Flow: 175 m³/h | Head: 24 m | Power: 14.0 kW
Efficiency: 81.7% | NPSH: 1.7 m

Motor: 1450 RPM | 270 mm impeller
Suction: 1.5 bar (typical range 1.05–1.95 bar)

## P-0900
Location: Backwash System
Model: Grundfos NK 125-315
Commissioned: 2021-05-07

### Operating Point (BEP)
Flow: 220 m³/h | Head: 33 m | Power: 24.0 kW
Efficiency: 82.3% | NPSH: 2.0 m

Motor: 1450 RPM | 330 mm impeller
Suction: 1.5 bar (typical range 1.05–1.95 bar)

## P-1000
Location: High Lift Station
Model: Grundfos NK 150-400
Commissioned: 2021-04-07

### Operating Point (BEP)
Flow: 500 m³/h | Head: 53 m | Power: 85.0 kW
Efficiency: 81.7% | NPSH: 4.0 m

Motor: 1450 RPM | 415 mm impeller
Suction: 2.0 bar (typical range 1.40–2.60 bar)

